actor{
public func add(n : Nat, m : Nat): async Nat {
    return (n + m);
};
};