actor{
public func  increment_counte( counter : Nat, n : Nat): async Nat {
     let increment : Nat = counter + n;
    return (counter);
};
};