actor{
public func sub(n : Nat, m : Nat): async Nat {
    return (n - m);
};
};

